---
source_url: https://doi.org/10.1371/journal.pone.0211079
source_type: file
ingested: 2026-08-01
sha256: doc_84bf285a92f9_file.pdf_extracted
---

RESEARCH ARTICLE
Comparison of the new fully automated
extraction platform eMAG to the MagNA
PURE 96 and the well-established easyMAG
for detection of common human respiratory
viruses
Musa Hindiyeh1,2☯, Orna MorID1,2☯, Rakefet Pando1,3, Batya Mannasse1, Areej Kabat1,2,
Hadar Assraf-Zarfati1, Ella Mendelson1,2, Danit Sofer1, Michal MandelboimID1,2*
1 Central Virology Laboratory, Ministry of Health, Chaim Sheba Medical Center, Ramat-Gan, Israel,
2 Department of Epidemiology and Preventive Medicine, School of Public Health, Sackler Faculty of
Medicine, Tel-Aviv University, Tel-Aviv, Israel, 3 The Israel Center for Disease Control, Israel Ministry of
Health, Tel-Hashomer, Israel
☯These authors contributed equally to this work.
* michalman@sheba.health.gov.il

Abstract
Respiratory viral infections constitute the majority of samples tested in the clinical virology
laboratory during the winter season, and are mainly diagnosed using molecular assays,
namely real-time PCR (qPCR). Therefore, a high-quality extraction process is critical for
successful, reliable and sensitive qPCR results. Here we aimed to evaluate the performance
of the newly launched eMAG compared to the fully automated MagNA PURE 96 (Roche,
Germany) and to the semi-automated easyMAG (bioMerieux, France) extraction platforms.
For this analysis, we assessed and compared the analytic and clinical performance of the
three platforms, using 262 archived respiratory samples positive or negative to common
viruses regularly examined in our laboratory (influenza A, B, H1N1pdm, Respiratory Syncy-
tial Virus (RSV), human Metapneumovirus (hMPV), parainfluenza-3, adenovirus and nega-
tive samples). In addition, quantitated virus controls were used to determine the limit of
detection of each extraction method.
In all categories tested, eMAG results were comparable to those of the easyMAG and
MagNa PURE 96, highly sensitive for all viruses and over 98% clinical specificity and sensi-
tivity for all viruses tested. Together with its high level of automation, the bioMerieux eMAG
is a high-quality extraction platform enabling effective molecular analysis and is mostly suit-
able for medium-sized laboratories.

Introduction
Respiratory viral infections are a major cause of morbidity and mortality worldwide [1] and
have been shown to be the etiological agents of more than 70% of respiratory tract infections
(RTIs) [2]. Nucleic acid-based tests, mostly performed in multiplexes by real-time PCR
(qPCR) platforms, are the most common and efficient means of detecting viral infections,
and support rapid and simultaneous detection of many viruses [3,4]. The nucleic acids extraction
process is one of the most significant steps dictating the accuracy and sensitivity of viral infec-
tion diagnosis and virus type determination. Moreover, efficient extraction allows for the
detection of different viral agents including DNA and RNA viruses, from a single extraction
tube. Using qPCR technology, the Israeli Central Virology Laboratory performs viral detection
on more than 10,000 respiratory samples each year, which constitute the majority of samples
requiring nucleic acid extraction process in our laboratory.

NUCLISENS easyMAG (bioMe´rieux, France) is a second-generation silica-based semi-
automatic platform that was first launched in 2005. It was specifically optimized for total
nucleic acid extraction from biological samples. The system automates enhanced magnetic
silica-based extraction based on the BOOM technology, a gold standard for the universal
extraction of RNA and DNA based on the ability of silica to bind DNA and RNA in high salt
concentrations [5].

eMAG (bioMe´rieux, France) is a new, fully automated nucleic acid extraction platform that
enables simultaneous extraction of 48 specimens from primary tubes, either into PCR strips
ready for qPCR analysis or into storage tubes. eMAG also utilizes the already well-established
BOOM technology as the easyMAG [5]. MagNA PURE 96 (Roche, Germany), which was
launched in 2009, was also shown to have excellent nucleic acid extraction efficiency for clini-
cal samples [6]. This system is a fully automated extraction system that enables simultaneous
extraction of 96 specimens using magnetic bead technology, from a 96 deep-well plate to a
PCR plate.

The performance of the semi-automated easyMAG system has been extensively investi-
gated; the platform was shown to efficiently extract viral nucleic acid [7,8]. In a study that com-
pared the performance of the new eMAG and the easyMAG systems, eMAG was shown to
perform equally well on several types of clinical samples including respiratory samples [9].
However, no large-scale study has simultaneously compared the performance of the eMAG to
that of easyMAG and MagNA PURE 96 in nucleic acid extraction from respiratory samples.

In this study, we performed an evaluation of the newly launched eMAG as compared to
both easyMAG and the fully automated MagNA PURE 96, with emphasis on the detection of
influenza viruses (A, H1N1pdm09 and B), respiratory syncytial virus (RSV), parainfluenza-3,
human metapneumovirus (hMPV) and adenovirus, using an in-house-developed qPCR assay
[3]. Evaluations were performed using archived clinical samples collected at Sheba Medical
Center in Israel, as well as calibrated controls for each virus.

Materials and methods
Clinical specimens and extraction platform properties
Archived nasopharyngeal samples (including Bronchoalveolar lavage (BAL) (N = 8), tracheal
aspirations (N = 32) or nasopharyngeal swabs (N = 403)) of patients hospitalized at Chaim Sheba Medical Center, collected into Virocult liquid viral transport medium (LVTM) (Medical Wire & Equipment Co, Wiltshire, United Kingdom) and stored at -70˚C, were used to evaluate
the performance of the three extraction systems. Representative samples covering the range of
cycle threshold values (Ct) below 35, which were previously extracted by easyMAG and tested
for the common human respiratory viruses, were selected.

The archived samples were thawed and the volume of the sample was adjusted with M199
(transport medium Biological Industries (BI), Beit Haemek, Israel), compatible with all three
systems. The archived samples (N = 262) included positive samples for influenza A (N = 47),
H1N1pdm (N = 22), influenza B (N = 21), RSV (N = 21), hMPV (N = 23), parainfluenza-3
(N = 20) and adenovirus (N = 23), as well as negative control samples (N = 181).

The technical and physical properties of the three platforms, including platform size,
nucleic acid collection options (tubes/plate/cartridge), sample loading method (directly/indi-
rectly from the sample tube), the existence of a barcode reader and user operation conve-
nience, are summarized in Table 1.

Clinical sample nucleic acid extraction and qPCR analysis
Total nucleic acids were simultaneously extracted from all patient samples, using the easy-
MAG, eMAG and MagNA PURE 96 instruments according to the manufacturer instructions
(easyMAG and eMAG—Specific B program and in the MagNA PURE 96 -DNA and viral NA
large volume kit).

Each of the samples was divided to three tubes of 500 μl each for the extraction, and
extracted by the three platforms at the same time. BAL and tracheal aspiration samples were
diluted with M199 transport media in case of a viscous sample. Nucleic acids were eluted into
either 55μl (easyMAG and eMAG), or in 50 μl (MagNA PURE 96) elution buffer.

Multiplex qPCR reactions for detection of influenza A, B, H1N1pdm and RSV were per-
formed as previously described [10]. In addition, multiplex qPCR was performed for the detec-
tion of hMPV, adenovirus, parainfluenza-3 and the internal control RNase P, using Ambion
One-Step Real Time PCR (Life Technologies, USA). The reaction mixture contained 600nM
hMPV forward and 1.2uM hMPV reverse primers, 300nM adenovirus forward and reverse
primers, 300nM parainfluenza-3 forward and reverse primers, 150nM RNase P forward and
reverse primers and, 200 μM of each of the assay probes. Samples from the three extraction
platforms tested together by qPCR reactions for 50 cycles, using the same standard ABI 7500
instruments (Life Technology, USA).

A sample was considered positive if Ct results were under 40, regardless of the result of
the internal control. All samples with Ct results above 40 were considered negative, provided that the RNase P internal control gave a positive signal (Ct<35). Invalid results could be due to
qPCR inhibitors; a sample was considered invalid if no signal was obtained and the internal
control was negative.

In each qPCR assay, positive internal controls for each of the targets were used. The Ct val-
ues, the standard deviation (SD) and coefficient of variation (CV) of these controls were con-
tinuously monitored. The cumulative SD and CV for each of the internal controls were always
below 1SD and 2%, respectively.

Extraction system limit of detection (LOD) for each of the targeted viruses
In order to compare the analytical sensitivity of the three extraction methods, serial decimal
dilutions (10−1–10−8) of quantitated viruses including: influenza A/H3N2 (originated from
world health organization (WHO)), influenza A/H1N1pdm (WHO), influenza B (WHO),
RSV (American type culture collection (ATCC)), adenovirus (ATCC), hMPV and parainflu-
enza-3 (clinical samples), diluted in M199, were performed. These diluted viral stocks were
simultaneously extracted by the three extraction systems, according to the manufacturer
instructions. Eluted extracted nucleic acids were stored at -70˚C until analysis. Limit of detec-
tion (LOD) was compared according to the highest detectable dilution for each sample,
between all platforms using qPCR reaction. LOD was detected when at least two of the three
replicates per extracted sample were positive for the tested virus. If only one of the three triplicates was posi-
tive for a given virus, the result was considered negative (below LOD).

Data analysis
The analytical sensitivity, specificity and positive and negative predictive values (PPV and
NPV) of the easyMAG and the MagNA PURE 96 were compared to those of the eMAG using
Microsoft Excel 2010 software. Bland-Altman analysis was used to compare the Cts measured
in the three platforms, as previously described [11].

Ethical approval
Ethical approval for this study was granted by the Sheba Ethical Committee (approval number
4421-17-SMC), provided that anonymous samples were used. All data were fully anonymized
at the time of data collection, and the committee did not require informed consent.

Results
Analytical parameters of the eMAG
In general, the analytical sensitivity, specificity, PPV and NPV were comparable between
eMAG and the other two platforms (Table 2). The overall specificity for all tested respiratory
viruses was between 98.9–100% for the easyMAG and between 97.8–100% for the MagNA
PURE 96, while sensitivity ranged between 95–100% for the easyMAG and 91.3–100% for the
MagNA PURE 96. PPV values of 95.2–100% were recorded for the easyMAG and 90.5–100%
for the MagNA PURE 96, while the NPV values were 98.4–100% for the easyMAG and 96.8–
100% for the MagNA PURE 96. Taken together, the eMAG extraction performance was com-
parable to that of the easyMAG and the MagNA PURE 96 (Table 2). Indeed, the kappa
coefficient between eMAG and the other systems was >0.973, indicating a strong agreement
between this new automated system and the other two platforms.

No significant difference was found in the comparison of the performance of extraction by
sample type (BAL, tracheal aspirations or nasopharyngeal swabs) with percentage agreement
of above 97%.

Intersystem comparison of cycle threshold (Ct) values
Analysis of the data revealed that the SD of the Ct values of the three platforms was less than
1.0 SD, indicating an excellent correlation between the three. Moreover, Bland-Altman analy-
sis performed on the quantitative results obtained by eMAG versus MagNA PURE 96 (Fig 1)
and between eMAG versus easyMAG (Fig 2), demonstrated similar performance. Over 98% of
the samples tested in all platforms were between the SD boundaries, which indicate a good cor-
relation between eMAG and the other two extraction methods. In both analyses, of the 21 pos-
itive RSV samples, only four samples showed different Ct values in the eMAG compared with
the other two platforms.

LOD of eMAG, easyMAG and MagNa PURE 96 for respiratory viruses
LOD was compared between the platforms using quantitated virus controls in serial decimal
dilutions. We found that for most of the viruses examined (influenza B, A/H1N1pdm, adeno-
virus and parainfluenza-3) LOD was identical for all three systems (Table 3). For hMPV,
eMAG showed a better LOD compared to the easyMAG and MagNA PURE 96, while a better
LOD was provided by both eMAG and MagNA PURE 96 for influenza A, compared with the
easyMAG. For RSV, the easyMAG presented a better LOD than the other two platforms. Notably,
all LOD differences between the three platforms resulted from a single serial dilution.

Discussion
In the past few years, an increasing number of respiratory clinical samples have been examined
in our laboratory, the Israeli Central Virology Laboratory, Ministry of Health. As our main
"gold standard", well established [12–14].extraction platform- the easyMAG can extract only
24 samples, we continuously seek to streamline the work and reduce the turnaround time.
Therefore, we evaluated a larger platform- the eMAG, based on the same extraction technology
as the easyMAG, which can extract up to 48 samples in each run. The eMAG was also com-
pared with the well-validated MagNA PURE 96 that enables the extraction of 96 specimens,
and currently present in our laboratory in order to evaluate the eMAG performance against
another larger scale extraction platform.

First, we performed an evaluation of the analytical performance of these platforms in
detecting the respiratory viruses most commonly examined in our laboratory. For most of the
tested viruses, the three platforms demonstrated similar LODs. For three of the viruses,
hMPV, RSV and influenza A, minor differences in LOD were noted between the platforms, all
of which were within only one dilution factor. These LOD differences are negligible as these
high dilution samples had very low virus concentrations and therefore are mostly undetected
according to the Poisson distribution [15]. Altogether, with minor or no differences in the
LOD, all three platforms presented very similar performance. As the three platforms are tech-
nically similar, especially eMAG and easyMAG, these analytical assessments were expected as
previously described [9].

The clinical assessment is most important for determining the effectiveness of nucleic
acid extraction and removal of enzymatic inhibitors, which have a direct impact on the qPCR
results. The presented clinical assessments demonstrate a good correlation between the
performance of both easyMAG and MagNA PURE 96 compared with the eMAG. Indeed,
eMAG sensitivity and specificity were over 99%, compared to the easyMAG and a total of 98%
sensitivity and specificity compared to the MagNA PURE 96 for all viruses tested. The clinical
evaluation together with the analytical assessment allowed us to conclude that all three plat-
forms have comparable results which allowed us to choose a larger automated extraction plat-
form for our laboratory.

Evaluation of the technical properties of the three platforms revealed that the newly
launched fully automated eMAG operation and sample loading is confusing and cumbersome
when using non-barcoded tubes. Under these working conditions, the MagNa PURE 96 which
is also fully automated requiring additional robotic machine, it is more user friendly compared
with the eMAG. However, using the eMAG with barcoded input and output tubes enables
simple load and run working mode. As for the easyMAG, it is a well-established platform
and easy to operate compared with the eMAG, however, it is smaller and semi-automated
(Table 1).

However, when extracting the full 48 samples without barcodes, the technical operation of
this machine is a bit complex, as it is composed of two independently operated 24-sample sub-
units that require a well-trained technician to properly load the samples. On the other hand,
these independent subunits provide an advantage when 24 or fewer samples are being tested.
Assuming that the manufacturer will solve this technical difficulty, eMAG is a high-quality
extraction platform mostly suitable for medium-sized laboratories.

Acknowledgments
The authors want to thank bioMe´rieux Israel Representative Ilex for their generous support of
eMAG kits and to Roche Israel representative Gamidor for supplying part of MagNA 96 kits.

Author Contributions
Conceptualization: Musa Hindiyeh, Orna Mor, Rakefet Pando, Michal Mandelboim.
Data curation: Michal Mandelboim.
Formal analysis: Rakefet Pando, Michal Mandelboim.
Investigation: Batya Mannasse, Hadar Assraf-Zarfati, Michal Mandelboim.
Methodology: Batya Mannasse, Areej Kabat, Hadar Assraf-Zarfati, Michal Mandelboim.
Supervision: Ella Mendelson, Danit Sofer, Michal Mandelboim.
Validation: Musa Hindiyeh, Michal Mandelboim.
Visualization: Michal Mandelboim.
Writing – original draft: Musa Hindiyeh, Michal Mandelboim.
Writing – review & editing: Musa Hindiyeh, Michal Mandelboim.

References
1. Nair H, Brooks WA, Katz M, Roca A, Berkley JA, Madhi SA, et al. (2011) Global burden of respiratory
infections due to seasonal influenza in young children: a systematic review and meta-analysis. Lancet
378: 1917–1930. https://doi.org/10.1016/S0140-6736(11)61051-9 PMID: 22078723

2. Mahony JB (2010) Nucleic acid amplification-based diagnosis of respiratory virus infections. Expert Rev
Anti Infect Ther 8: 1273–1292. https://doi.org/10.1586/eri.10.121 PMID: 21073292

3. Meningher T, Hindiyeh M, Regev L, Sherbany H, Mendelson E, Mandelboim M. (2014) Relationships
between A(H1N1)pdm09 influenza infection and infections with other respiratory viruses. Influenza
Other Respir Viruses 8: 422–430. https://doi.org/10.1111/irv.12249 PMID: 24698156

4. GhelichKhan M, Hosseini SM, Khansarinejad B, Fotouhi F (2017) Establishment of reverse transcription
polymerase chain reaction assay for simultaneous detection of human parainfluenza virus types 1 to 4
in children with influenza like illnesses. Bratisl Lek Listy 118: 772–776. https://doi.
org/10.4149/BLL_2017_145 PMID: 29322811

5. Boom R, Sol CJ, Salimans MM, Jansen CL, Wertheim-van Dillen PM, van der Noordaa J. (1990) Rapid
and simple method for purification of nucleic acids. J Clin Microbiol 28: 495–503. PMID: 1691208

6. Edelmann A, Eichenlaub U, Lepek S, Kruger DH, Hofmann J (2013) Performance of the MagNA Pure
96 system for cytomegalovirus nucleic acid amplification testing in clinical samples. J Clin Microbiol 51:
1600–1601. https://doi.org/10.1128/JCM.03289-12 PMID: 23467597

7. Loens K, Bergs K, Ursi D, Goossens H, Ieven M (2007) Evaluation of NucliSens easyMAG for auto-
mated nucleic acid extraction from various clinical specimens. J Clin Microbiol 45: 421–425. https://doi.
org/10.1128/JCM.00894-06 PMID: 17166966

8. Shulman LM, Hindiyeh M, Muhsen K, Cohen D, Mendelson E, Sofer D. (2012) Evaluation of four differ-
ent systems for extraction of RNA from stool suspensions using MS-2 coliphage as an exogenous con-
trol for RT-PCR inhibition. PLoS One 7: e39455. https://doi.org/10.1371/journal.pone.0039455 PMID:
22815706

9. Garcia M, Chessa C, Bourgoin A, Giraudeau G, Plouzeau C, Agius G, et al. (2017) Comparison of
eMAG versus NucliSENS((R)) EasyMAG((R)) performance on clinical specimens. J Clin Virol 88: 52–
57. https://doi.org/10.1016/j.jcv.2017.01.004 PMID: 28160729

10. Hindiyeh M, Kolet L, Meningher T, Weil M, Mendelson E, Mandelboim M. (2013) Evaluation of Simplexa
Flu A/B & RSV for direct detection of influenza viruses (A and B) and respiratory syncytial virus in patient
clinical samples. J Clin Microbiol 51: 2421–2424. https://doi.org/10.1128/JCM.00286-13 PMID:
23658256

11. Bland JM, Altman DG (1986) Statistical methods for assessing agreement between two methods of clin-
ical measurement. Lancet 1: 307–310. PMID: 2868172

12. Jarvis LM, Mulligan K, Dunsford TH, McGowan K, Petrik J (2011) Suitability of an automated nucleic
acid extractor (easyMAG) for use with hepatitis C virus and human immunodeficiency virus type 1
nucleic acid amplification testing. J Virol Methods 171: 364–368. https://doi.org/10.1016/j.jviromet.
2010.11.021 PMID: 21126541

13. Perandin F, Pollara PC, Gargiulo F, Bonfanti C, Manca N (2009) Performance evaluation of the auto-
mated NucliSens easyMAG nucleic acid extraction platform in comparison with QIAamp Mini kit from
clinical specimens. Diagn Microbiol Infect Dis 64: 158–165. https://doi.org/10.1016/j.diagmicrobio.
2009.02.013 PMID: 19500527

14. Yang G, Erdman DE, Kodani M, Kools J, Bowen MD, Fields BS. (2011) Comparison of commercial sys-
tems for extraction of nucleic acids from DNA/RNA respiratory pathogens. J Virol Methods 171: 195–
199. https://doi.org/10.1016/j.jviromet.2010.10.024 PMID: 21034773

15. Rossmanith P, Wagner M (2011) A novel poisson distribution-based approach for testing boundaries of
real-time PCR assays for food pathogen quantification. J Food Prot 74: 1404–1412. https://doi.org/10.
4315/0362-028X.JFP-10-458 PMID: 21902908

## See also
- [[relationships]]
- [[epidemiology]]
- [[stocks]]
- [[technology]]
- [[orna-mor]]
- [[musa-hindiyeh]]
- [[michel-mandelboim]]
- [[roche]]
