<!doctype html><html lang=en class=no-js> <head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><meta name=description content="Personal knowledge base — LLM Wiki + Obsidian, hosted on GitHub Pages"><meta name=author content=jdip1007><link href=https://jdip1007.github.io/Neural-Nexus/raw/laboratory/validation/emag-magana-easymag-respiratory-virus-extraction-comparison/ rel=canonical><link rel=icon href=../../../../assets/images/favicon.png><meta name=generator content="mkdocs-1.6.1, mkdocs-material-9.5.0"><title>Emag magana easymag respiratory virus extraction comparison - Neural Nexus</title><link rel=stylesheet href=../../../../assets/stylesheets/main.45e1311d.min.css><link rel=stylesheet href=../../../../assets/stylesheets/palette.06af60db.min.css><link rel=preconnect href=https://fonts.gstatic.com crossorigin><link rel=stylesheet href="https://fonts.googleapis.com/css?family=Inter:300,300i,400,400i,700,700i%7CJetBrains+Mono:400,400i,700,700i&display=fallback"><style>:root{--md-text-font:"Inter";--md-code-font:"JetBrains Mono"}</style><link rel=stylesheet href=../../../../css/custom.css><script>__md_scope=new URL("../../../..",location),__md_hash=e=>[...e].reduce((e,_)=>(e<<5)-e+_.charCodeAt(0),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script></head> <body dir=ltr data-md-color-scheme=default data-md-color-primary=deep-purple data-md-color-accent=indigo> <input class=md-toggle data-md-toggle=drawer type=checkbox id=__drawer autocomplete=off> <input class=md-toggle data-md-toggle=search type=checkbox id=__search autocomplete=off> <label class=md-overlay for=__drawer></label> <div data-md-component=skip> <a href=#see-also class=md-skip> Skip to content </a> </div> <div data-md-component=announce> </div> <header class=md-header data-md-component=header> <nav class="md-header__inner md-grid" aria-label=Header> <a href=../../../.. title="Neural Nexus" class="md-header__button md-logo" aria-label="Neural Nexus" data-md-component=logo> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M21.33 12.91c.09 1.55-.62 3.04-1.89 3.95l.77 1.49c.23.45.26.98.06 1.45-.19.47-.58.84-1.06 1l-.79.25a1.687 1.687 0 0 1-1.86-.55L14.44 18c-.89-.15-1.73-.53-2.44-1.1-.5.15-1 .23-1.5.23-.88 0-1.76-.27-2.5-.79-.53.16-1.07.23-1.62.22-.79.01-1.57-.15-2.3-.45a4.105 4.105 0 0 1-2.43-3.61c-.08-.72.04-1.45.35-2.11-.29-.75-.32-1.57-.07-2.33C2.3 7.11 3 6.32 3.87 5.82c.58-1.69 2.21-2.82 4-2.7 1.6-1.5 4.05-1.66 5.83-.37.42-.11.86-.17 1.3-.17 1.36-.03 2.65.57 3.5 1.64 2.04.53 3.5 2.35 3.58 4.47.05 1.11-.25 2.2-.86 3.13.07.36.11.72.11 1.09m-5-1.41c.57.07 1.02.5 1.02 1.07a1 1 0 0 1-1 1h-.63c-.32.9-.88 1.69-1.62 2.29.25.09.51.14.77.21 5.13-.07 4.53-3.2 4.53-3.25a2.592 2.592 0 0 0-2.69-2.49 1 1 0 0 1-1-1 1 1 0 0 1 1-1c1.23.03 2.41.49 3.33 1.3.05-.29.08-.59.08-.89-.06-1.24-.62-2.32-2.87-2.53-1.25-2.96-4.4-1.32-4.4-.4-.03.23.21.72.25.75a1 1 0 0 1 1 1c0 .55-.45 1-1 1-.53-.02-1.03-.22-1.43-.56-.48.31-1.03.5-1.6.56-.57.05-1.04-.35-1.07-.9a.968.968 0 0 1 .88-1.1c.16-.02.94-.14.94-.77 0-.66.25-1.29.68-1.79-.92-.25-1.91.08-2.91 1.29C6.75 5 6 5.25 5.45 7.2 4.5 7.67 4 8 3.78 9c1.08-.22 2.19-.13 3.22.25.5.19.78.75.59 1.29-.19.52-.77.78-1.29.59-.73-.32-1.55-.34-2.3-.06-.32.27-.32.83-.32 1.27 0 .74.37 1.43 1 1.83.53.27 1.12.41 1.71.4-.15-.26-.28-.53-.39-.81a1.038 1.038 0 0 1 1.96-.68c.4 1.14 1.42 1.92 2.62 2.05 1.37-.07 2.59-.88 3.19-2.13.23-1.38 1.34-1.5 2.56-1.5m2 7.47-.62-1.3-.71.16 1 1.25.33-.11m-4.65-8.61a1 1 0 0 0-.91-1.03c-.71-.04-1.4.2-1.93.67-.57.58-.87 1.38-.84 2.19a1 1 0 0 0 1 1c.57 0 1-.45 1-1 0-.27.07-.54.23-.76.12-.1.27-.15.43-.15.55.03 1.02-.38 1.02-.92Z"/></svg> </a> <label class="md-header__button md-icon" for=__drawer> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M3 6h18v2H3V6m0 5h18v2H3v-2m0 5h18v2H3v-2Z"/></svg> </label> <div class=md-header__title data-md-component=header-title> <div class=md-header__ellipsis> <div class=md-header__topic> <span class=md-ellipsis> Neural Nexus </span> </div> <div class=md-header__topic data-md-component=header-topic> <span class=md-ellipsis> Emag magana easymag respiratory virus extraction comparison </span> </div> </div> </div> <form class=md-header__option data-md-component=palette> <input class=md-option data-md-color-media="(prefers-color-scheme: light)" data-md-color-scheme=default data-md-color-primary=deep-purple data-md-color-accent=indigo aria-label="Switch to dark mode" type=radio name=__palette id=__palette_0> <label class="md-header__button md-icon" title="Switch to dark mode" for=__palette_1 hidden> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M12 8a4 4 0 0 0-4 4 4 4 0 0 0 4 4 4 4 0 0 0 4-4 4 4 0 0 0-4-4m0 10a6 6 0 0 1-6-6 6 6 0 0 1 6-6 6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12 20 8.69Z"/></svg> </label> <input class=md-option data-md-color-media="(prefers-color-scheme: dark)" data-md-color-scheme=slate data-md-color-primary=deep-purple data-md-color-accent=indigo aria-label="Switch to light mode" type=radio name=__palette id=__palette_1> <label class="md-header__button md-icon" title="Switch to light mode" for=__palette_0 hidden> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M12 18c-.89 0-1.74-.2-2.5-.55C11.56 16.5 13 14.42 13 12c0-2.42-1.44-4.5-3.5-5.45C10.26 6.2 11.11 6 12 6a6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12 20 8.69Z"/></svg> </label> </form> <script>var media,input,key,value,palette=__md_get("__palette");if(palette&&palette.color){"(prefers-color-scheme)"===palette.color.media&&(media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']"),palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent"));for([key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script> <label class="md-header__button md-icon" for=__search> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.516 6.516 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5Z"/></svg> </label> <div class=md-search data-md-component=search role=dialog> <label class=md-search__overlay for=__search></label> <div class=md-search__inner role=search> <form class=md-search__form name=search> <input type=text class=md-search__input name=query aria-label=Search placeholder=Search autocapitalize=off autocorrect=off autocomplete=off spellcheck=false data-md-component=search-query required> <label class="md-search__icon md-icon" for=__search> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.516 6.516 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5Z"/></svg> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11h12Z"/></svg> </label> <nav class=md-search__options aria-label=Search> <button type=reset class="md-search__icon md-icon" title=Clear aria-label=Clear tabindex=-1> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12 19 6.41Z"/></svg> </button> </nav> <div class=md-search__suggest data-md-component=search-suggest></div> </form> <div class=md-search__output> <div class=md-search__scrollwrap data-md-scrollfix> <div class=md-search-result data-md-component=search-result> <div class=md-search-result__meta> Initializing search </div> <ol class=md-search-result__list role=presentation></ol> </div> </div> </div> </div> </div> <div class=md-header__source> <a href=https://github.com/jdip1007/Neural-Nexus title="Go to repository" class=md-source data-md-component=source> <div class="md-source__icon md-icon"> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 448 512"><!-- Font Awesome Free 6.5.1 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2023 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81z"/></svg> </div> <div class=md-source__repository> jdip1007/Neural-Nexus </div> </a> </div> </nav> </header> <div class=md-container data-md-component=container> <nav class=md-tabs aria-label=Tabs data-md-component=tabs> <div class=md-grid> <ul class=md-tabs__list> <li class=md-tabs__item> <a href=../../../.. class=md-tabs__link> Home </a> </li> <li class=md-tabs__item> <a href=../../../../concepts/ class=md-tabs__link> Concepts </a> </li> <li class=md-tabs__item> <a href=../../../../entities/ class=md-tabs__link> Entities </a> </li> <li class=md-tabs__item> <a href=../../../../readings/ class=md-tabs__link> Readings </a> </li> <li class=md-tabs__item> <a href=../../../../references/ class=md-tabs__link> References </a> </li> <li class=md-tabs__item> <a href=../../../../comparisons/ class=md-tabs__link> Comparisons </a> </li> <li class=md-tabs__item> <a href=../../../../ideas/ class=md-tabs__link> Ideas </a> </li> <li class=md-tabs__item> <a href=../../../../findings/ class=md-tabs__link> Findings </a> </li> <li class=md-tabs__item> <a href=../../../../videos/ class=md-tabs__link> Videos </a> </li> <li class=md-tabs__item> <a href=../../../../SCHEMA/ class=md-tabs__link> Extra Pages </a> </li> </ul> </div> </nav> <main class=md-main data-md-component=main> <div class="md-main__inner md-grid"> <div class="md-sidebar md-sidebar--primary" data-md-component=sidebar data-md-type=navigation> <div class=md-sidebar__scrollwrap> <div class=md-sidebar__inner> <nav class="md-nav md-nav--primary md-nav--lifted" aria-label=Navigation data-md-level=0> <label class=md-nav__title for=__drawer> <a href=../../../.. title="Neural Nexus" class="md-nav__button md-logo" aria-label="Neural Nexus" data-md-component=logo> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M21.33 12.91c.09 1.55-.62 3.04-1.89 3.95l.77 1.49c.23.45.26.98.06 1.45-.19.47-.58.84-1.06 1l-.79.25a1.687 1.687 0 0 1-1.86-.55L14.44 18c-.89-.15-1.73-.53-2.44-1.1-.5.15-1 .23-1.5.23-.88 0-1.76-.27-2.5-.79-.53.16-1.07.23-1.62.22-.79.01-1.57-.15-2.3-.45a4.105 4.105 0 0 1-2.43-3.61c-.08-.72.04-1.45.35-2.11-.29-.75-.32-1.57-.07-2.33C2.3 7.11 3 6.32 3.87 5.82c.58-1.69 2.21-2.82 4-2.7 1.6-1.5 4.05-1.66 5.83-.37.42-.11.86-.17 1.3-.17 1.36-.03 2.65.57 3.5 1.64 2.04.53 3.5 2.35 3.58 4.47.05 1.11-.25 2.2-.86 3.13.07.36.11.72.11 1.09m-5-1.41c.57.07 1.02.5 1.02 1.07a1 1 0 0 1-1 1h-.63c-.32.9-.88 1.69-1.62 2.29.25.09.51.14.77.21 5.13-.07 4.53-3.2 4.53-3.25a2.592 2.592 0 0 0-2.69-2.49 1 1 0 0 1-1-1 1 1 0 0 1 1-1c1.23.03 2.41.49 3.33 1.3.05-.29.08-.59.08-.89-.06-1.24-.62-2.32-2.87-2.53-1.25-2.96-4.4-1.32-4.4-.4-.03.23.21.72.25.75a1 1 0 0 1 1 1c0 .55-.45 1-1 1-.53-.02-1.03-.22-1.43-.56-.48.31-1.03.5-1.6.56-.57.05-1.04-.35-1.07-.9a.968.968 0 0 1 .88-1.1c.16-.02.94-.14.94-.77 0-.66.25-1.29.68-1.79-.92-.25-1.91.08-2.91 1.29C6.75 5 6 5.25 5.45 7.2 4.5 7.67 4 8 3.78 9c1.08-.22 2.19-.13 3.22.25.5.19.78.75.59 1.29-.19.52-.77.78-1.29.59-.73-.32-1.55-.34-2.3-.06-.32.27-.32.83-.32 1.27 0 .74.37 1.43 1 1.83.53.27 1.12.41 1.71.4-.15-.26-.28-.53-.39-.81a1.038 1.038 0 0 1 1.96-.68c.4 1.14 1.42 1.92 2.62 2.05 1.37-.07 2.59-.88 3.19-2.13.23-1.38 1.34-1.5 2.56-1.5m2 7.47-.62-1.3-.71.16 1 1.25.33-.11m-4.65-8.61a1 1 0 0 0-.91-1.03c-.71-.04-1.4.2-1.93.67-.57.58-.87 1.38-.84 2.19a1 1 0 0 0 1 1c.57 0 1-.45 1-1 0-.27.07-.54.23-.76.12-.1.27-.15.43-.15.55.03 1.02-.38 1.02-.92Z"/></svg> </a> Neural Nexus </label> <div class=md-nav__source> <a href=https://github.com/jdip1007/Neural-Nexus title="Go to repository" class=md-source data-md-component=source> <div class="md-source__icon md-icon"> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 448 512"><!-- Font Awesome Free 6.5.1 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2023 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81z"/></svg> </div> <div class=md-source__repository> jdip1007/Neural-Nexus </div> </a> </div> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../../.. class=md-nav__link> <span class=md-ellipsis> Home </span> </a> </li> <li class="md-nav__item md-nav__item--section md-nav__item--nested"> <input class="md-nav__toggle md-toggle md-toggle--indeterminate" type=checkbox id=__nav_2> <label class=md-nav__link for=__nav_2 id=__nav_2_label tabindex> <span class=md-ellipsis> Concepts </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=1 aria-labelledby=__nav_2_label aria-expanded=false> <label class=md-nav__title for=__nav_2> <span class="md-nav__icon md-icon"></span> Concepts </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../../../concepts/ class=md-nav__link> <span class=md-ellipsis> None </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--section md-nav__item--nested"> <input class="md-nav__toggle md-toggle md-toggle--indeterminate" type=checkbox id=__nav_3> <label class=md-nav__link for=__nav_3 id=__nav_3_label tabindex> <span class=md-ellipsis> Entities </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=1 aria-labelledby=__nav_3_label aria-expanded=false> <label class=md-nav__title for=__nav_3> <span class="md-nav__icon md-icon"></span> Entities </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../../../entities/ class=md-nav__link> <span class=md-ellipsis> None </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--section md-nav__item--nested"> <input class="md-nav__toggle md-toggle md-toggle--indeterminate" type=checkbox id=__nav_4> <label class=md-nav__link for=__nav_4 id=__nav_4_label tabindex> <span class=md-ellipsis> Readings </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=1 aria-labelledby=__nav_4_label aria-expanded=false> <label class=md-nav__title for=__nav_4> <span class="md-nav__icon md-icon"></span> Readings </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../../../readings/ class=md-nav__link> <span class=md-ellipsis> None </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--section md-nav__item--nested"> <input class="md-nav__toggle md-toggle md-toggle--indeterminate" type=checkbox id=__nav_5> <label class=md-nav__link for=__nav_5 id=__nav_5_label tabindex> <span class=md-ellipsis> References </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=1 aria-labelledby=__nav_5_label aria-expanded=false> <label class=md-nav__title for=__nav_5> <span class="md-nav__icon md-icon"></span> References </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../../../references/ class=md-nav__link> <span class=md-ellipsis> None </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--section md-nav__item--nested"> <input class="md-nav__toggle md-toggle md-toggle--indeterminate" type=checkbox id=__nav_6> <label class=md-nav__link for=__nav_6 id=__nav_6_label tabindex> <span class=md-ellipsis> Comparisons </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=1 aria-labelledby=__nav_6_label aria-expanded=false> <label class=md-nav__title for=__nav_6> <span class="md-nav__icon md-icon"></span> Comparisons </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../../../comparisons/ class=md-nav__link> <span class=md-ellipsis> None </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--section md-nav__item--nested"> <input class="md-nav__toggle md-toggle md-toggle--indeterminate" type=checkbox id=__nav_7> <label class=md-nav__link for=__nav_7 id=__nav_7_label tabindex> <span class=md-ellipsis> Ideas </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=1 aria-labelledby=__nav_7_label aria-expanded=false> <label class=md-nav__title for=__nav_7> <span class="md-nav__icon md-icon"></span> Ideas </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../../../ideas/ class=md-nav__link> <span class=md-ellipsis> None </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--section md-nav__item--nested"> <input class="md-nav__toggle md-toggle md-toggle--indeterminate" type=checkbox id=__nav_8> <label class=md-nav__link for=__nav_8 id=__nav_8_label tabindex> <span class=md-ellipsis> Findings </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=1 aria-labelledby=__nav_8_label aria-expanded=false> <label class=md-nav__title for=__nav_8> <span class="md-nav__icon md-icon"></span> Findings </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../../../findings/ class=md-nav__link> <span class=md-ellipsis> None </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--section md-nav__item--nested"> <input class="md-nav__toggle md-toggle md-toggle--indeterminate" type=checkbox id=__nav_9> <label class=md-nav__link for=__nav_9 id=__nav_9_label tabindex> <span class=md-ellipsis> Videos </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=1 aria-labelledby=__nav_9_label aria-expanded=false> <label class=md-nav__title for=__nav_9> <span class="md-nav__icon md-icon"></span> Videos </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../../../videos/ class=md-nav__link> <span class=md-ellipsis> None </span> </a> </li> </ul> </nav> </li> <li class="md-nav__item md-nav__item--section md-nav__item--nested"> <input class="md-nav__toggle md-toggle md-toggle--indeterminate" type=checkbox id=__nav_10> <label class=md-nav__link for=__nav_10 id=__nav_10_label tabindex> <span class=md-ellipsis> Extra Pages </span> <span class="md-nav__icon md-icon"></span> </label> <nav class=md-nav data-md-level=1 aria-labelledby=__nav_10_label aria-expanded=false> <label class=md-nav__title for=__nav_10> <span class="md-nav__icon md-icon"></span> Extra Pages </label> <ul class=md-nav__list data-md-scrollfix> <li class=md-nav__item> <a href=../../../../SCHEMA/ class=md-nav__link> <span class=md-ellipsis> Schema </span> </a> </li> <li class=md-nav__item> <a href=../../../../tags/ class=md-nav__link> <span class=md-ellipsis> Tags </span> </a> </li> <li class=md-nav__item> <a href=../../../../log/ class=md-nav__link> <span class=md-ellipsis> Log </span> </a> </li> <li class=md-nav__item> <a href=../../../../index-catalog/ class=md-nav__link> <span class=md-ellipsis> Index Catalog </span> </a> </li> </ul> </nav> </li> </ul> </nav> </div> </div> </div> <div class="md-sidebar md-sidebar--secondary" data-md-component=sidebar data-md-type=toc> <div class=md-sidebar__scrollwrap> <div class=md-sidebar__inner> <nav class="md-nav md-nav--secondary" aria-label="Table of contents"> <label class=md-nav__title for=__toc> <span class="md-nav__icon md-icon"></span> Table of contents </label> <ul class=md-nav__list data-md-component=toc data-md-scrollfix> <li class=md-nav__item> <a href=#see-also class=md-nav__link> <span class=md-ellipsis> See also </span> </a> </li> </ul> </nav> </div> </div> </div> <div class=md-content data-md-component=content> <article class="md-content__inner md-typeset"> <h1>Emag magana easymag respiratory virus extraction comparison</h1> <p>RESEARCH ARTICLE Comparison of the new fully automated extraction platform eMAG to the MagNA PURE 96 and the well-established easyMAG for detection of common human respiratory viruses Musa Hindiyeh1,2☯, Orna MorID1,2☯, Rakefet Pando1,3, Batya Mannasse1, Areej Kabat1,2, Hadar Assraf-Zarfati1, Ella Mendelson1,2, Danit Sofer1, Michal MandelboimID1,2* 1 Central Virology Laboratory, Ministry of Health, Chaim Sheba Medical Center, Ramat-Gan, Israel, 2 Department of Epidemiology and Preventive Medicine, School of Public Health, Sackler Faculty of Medicine, Tel-Aviv University, Tel-Aviv, Israel, 3 The Israel Center for Disease Control, Israel Ministry of Health, Tel-Hashomer, Israel ☯These authors contributed equally to this work. * michalman@sheba.health.gov.il</p> <p>Abstract Respiratory viral infections constitute the majority of samples tested in the clinical virology laboratory during the winter season, and are mainly diagnosed using molecular assays, namely real-time PCR (qPCR). Therefore, a high-quality extraction process is critical for successful, reliable and sensitive qPCR results. Here we aimed to evaluate the performance of the newly launched eMAG compared to the fully automated MagNA PURE 96 (Roche, Germany) and to the semi-automated easyMAG (bioMerieux, France) extraction platforms. For this analysis, we assessed and compared the analytic and clinical performance of the three platforms, using 262 archived respiratory samples positive or negative to common viruses regularly examined in our laboratory (influenza A, B, H1N1pdm, Respiratory Syncy- tial Virus (RSV), human Metapneumovirus (hMPV), parainfluenza-3, adenovirus and nega- tive samples). In addition, quantitated virus controls were used to determine the limit of detection of each extraction method. In all categories tested, eMAG results were comparable to those of the easyMAG and MagNa PURE 96, highly sensitive for all viruses and over 98% clinical specificity and sensi- tivity for all viruses tested. Together with its high level of automation, the bioMerieux eMAG is a high-quality extraction platform enabling effective molecular analysis and is mostly suit- able for medium-sized laboratories.</p> <p>Introduction Respiratory viral infections are a major cause of morbidity and mortality worldwide [1] and have been shown to be the etiological agents of more than 70% of respiratory tract infections (RTIs) [2]. Nucleic acid-based tests, mostly performed in multiplexes by real-time PCR (qPCR) platforms, are the most common and efficient means of detecting viral infections, and support rapid and simultaneous detection of many viruses [3,4]. The nucleic acids extraction process is one of the most significant steps dictating the accuracy and sensitivity of viral infec- tion diagnosis and virus type determination. Moreover, efficient extraction allows for the detection of different viral agents including DNA and RNA viruses, from a single extraction tube. Using qPCR technology, the Israeli Central Virology Laboratory performs viral detection on more than 10,000 respiratory samples each year, which constitute the majority of samples requiring nucleic acid extraction process in our laboratory.</p> <p>NUCLISENS easyMAG (bioMe´rieux, France) is a second-generation silica-based semi- automatic platform that was first launched in 2005. It was specifically optimized for total nucleic acid extraction from biological samples. The system automates enhanced magnetic silica-based extraction based on the BOOM technology, a gold standard for the universal extraction of RNA and DNA based on the ability of silica to bind DNA and RNA in high salt concentrations [5].</p> <p>eMAG (bioMe´rieux, France) is a new, fully automated nucleic acid extraction platform that enables simultaneous extraction of 48 specimens from primary tubes, either into PCR strips ready for qPCR analysis or into storage tubes. eMAG also utilizes the already well-established BOOM technology as the easyMAG [5]. MagNA PURE 96 (Roche, Germany), which was launched in 2009, was also shown to have excellent nucleic acid extraction efficiency for clini- cal samples [6]. This system is a fully automated extraction system that enables simultaneous extraction of 96 specimens using magnetic bead technology, from a 96 deep-well plate to a PCR plate.</p> <p>The performance of the semi-automated easyMAG system has been extensively investi- gated; the platform was shown to efficiently extract viral nucleic acid [7,8]. In a study that com- pared the performance of the new eMAG and the easyMAG systems, eMAG was shown to perform equally well on several types of clinical samples including respiratory samples [9]. However, no large-scale study has simultaneously compared the performance of the eMAG to that of easyMAG and MagNA PURE 96 in nucleic acid extraction from respiratory samples.</p> <p>In this study, we performed an evaluation of the newly launched eMAG as compared to both easyMAG and the fully automated MagNA PURE 96, with emphasis on the detection of influenza viruses (A, H1N1pdm09 and B), respiratory syncytial virus (RSV), parainfluenza-3, human metapneumovirus (hMPV) and adenovirus, using an in-house-developed qPCR assay [3]. Evaluations were performed using archived clinical samples collected at Sheba Medical Center in Israel, as well as calibrated controls for each virus.</p> <p>Materials and methods Clinical specimens and extraction platform properties Archived nasopharyngeal samples (including Bronchoalveolar lavage (BAL) (N = 8), tracheal aspirations (N = 32) or nasopharyngeal swabs (N = 403)) of patients hospitalized at Chaim Sheba Medical Center, collected into Virocult liquid viral transport medium (LVTM) (Medical Wire &amp; Equipment Co, Wiltshire, United Kingdom) and stored at -70˚C, were used to evaluate the performance of the three extraction systems. Representative samples covering the range of cycle threshold values (Ct) below 35, which were previously extracted by easyMAG and tested for the common human respiratory viruses, were selected.</p> <p>The archived samples were thawed and the volume of the sample was adjusted with M199 (transport medium Biological Industries (BI), Beit Haemek, Israel), compatible with all three systems. The archived samples (N = 262) included positive samples for influenza A (N = 47), H1N1pdm (N = 22), influenza B (N = 21), RSV (N = 21), hMPV (N = 23), parainfluenza-3 (N = 20) and adenovirus (N = 23), as well as negative control samples (N = 181).</p> <p>The technical and physical properties of the three platforms, including platform size, nucleic acid collection options (tubes/plate/cartridge), sample loading method (directly/indi- rectly from the sample tube), the existence of a barcode reader and user operation conve- nience, are summarized in Table 1.</p> <p>Clinical sample nucleic acid extraction and qPCR analysis Total nucleic acids were simultaneously extracted from all patient samples, using the easy- MAG, eMAG and MagNA PURE 96 instruments according to the manufacturer instructions (easyMAG and eMAG—Specific B program and in the MagNA PURE 96 -DNA and viral NA large volume kit).</p> <p>Each of the samples was divided to three tubes of 500 μl each for the extraction, and extracted by the three platforms at the same time. BAL and tracheal aspiration samples were diluted with M199 transport media in case of a viscous sample. Nucleic acids were eluted into either 55μl (easyMAG and eMAG), or in 50 μl (MagNA PURE 96) elution buffer.</p> <p>Multiplex qPCR reactions for detection of influenza A, B, H1N1pdm and RSV were per- formed as previously described [10]. In addition, multiplex qPCR was performed for the detec- tion of hMPV, adenovirus, parainfluenza-3 and the internal control RNase P, using Ambion One-Step Real Time PCR (Life Technologies, USA). The reaction mixture contained 600nM hMPV forward and 1.2uM hMPV reverse primers, 300nM adenovirus forward and reverse primers, 300nM parainfluenza-3 forward and reverse primers, 150nM RNase P forward and reverse primers and, 200 μM of each of the assay probes. Samples from the three extraction platforms tested together by qPCR reactions for 50 cycles, using the same standard ABI 7500 instruments (Life Technology, USA).</p> <p>A sample was considered positive if Ct results were under 40, regardless of the result of the internal control. All samples with Ct results above 40 were considered negative, provided that the RNase P internal control gave a positive signal (Ct&lt;35). Invalid results could be due to qPCR inhibitors; a sample was considered invalid if no signal was obtained and the internal control was negative.</p> <p>In each qPCR assay, positive internal controls for each of the targets were used. The Ct val- ues, the standard deviation (SD) and coefficient of variation (CV) of these controls were con- tinuously monitored. The cumulative SD and CV for each of the internal controls were always below 1SD and 2%, respectively.</p> <p>Extraction system limit of detection (LOD) for each of the targeted viruses In order to compare the analytical sensitivity of the three extraction methods, serial decimal dilutions (10−1–10−8) of quantitated viruses including: influenza A/H3N2 (originated from world health organization (WHO)), influenza A/H1N1pdm (WHO), influenza B (WHO), RSV (American type culture collection (ATCC)), adenovirus (ATCC), hMPV and parainflu- enza-3 (clinical samples), diluted in M199, were performed. These diluted viral stocks were simultaneously extracted by the three extraction systems, according to the manufacturer instructions. Eluted extracted nucleic acids were stored at -70˚C until analysis. Limit of detec- tion (LOD) was compared according to the highest detectable dilution for each sample, between all platforms using qPCR reaction. LOD was detected when at least two of the three replicates per extracted sample were positive for the tested virus. If only one of the three triplicates was posi- tive for a given virus, the result was considered negative (below LOD).</p> <p>Data analysis The analytical sensitivity, specificity and positive and negative predictive values (PPV and NPV) of the easyMAG and the MagNA PURE 96 were compared to those of the eMAG using Microsoft Excel 2010 software. Bland-Altman analysis was used to compare the Cts measured in the three platforms, as previously described [11].</p> <p>Ethical approval Ethical approval for this study was granted by the Sheba Ethical Committee (approval number 4421-17-SMC), provided that anonymous samples were used. All data were fully anonymized at the time of data collection, and the committee did not require informed consent.</p> <p>Results Analytical parameters of the eMAG In general, the analytical sensitivity, specificity, PPV and NPV were comparable between eMAG and the other two platforms (Table 2). The overall specificity for all tested respiratory viruses was between 98.9–100% for the easyMAG and between 97.8–100% for the MagNA PURE 96, while sensitivity ranged between 95–100% for the easyMAG and 91.3–100% for the MagNA PURE 96. PPV values of 95.2–100% were recorded for the easyMAG and 90.5–100% for the MagNA PURE 96, while the NPV values were 98.4–100% for the easyMAG and 96.8– 100% for the MagNA PURE 96. Taken together, the eMAG extraction performance was com- parable to that of the easyMAG and the MagNA PURE 96 (Table 2). Indeed, the kappa coefficient between eMAG and the other systems was &gt;0.973, indicating a strong agreement between this new automated system and the other two platforms.</p> <p>No significant difference was found in the comparison of the performance of extraction by sample type (BAL, tracheal aspirations or nasopharyngeal swabs) with percentage agreement of above 97%.</p> <p>Intersystem comparison of cycle threshold (Ct) values Analysis of the data revealed that the SD of the Ct values of the three platforms was less than 1.0 SD, indicating an excellent correlation between the three. Moreover, Bland-Altman analy- sis performed on the quantitative results obtained by eMAG versus MagNA PURE 96 (Fig 1) and between eMAG versus easyMAG (Fig 2), demonstrated similar performance. Over 98% of the samples tested in all platforms were between the SD boundaries, which indicate a good cor- relation between eMAG and the other two extraction methods. In both analyses, of the 21 pos- itive RSV samples, only four samples showed different Ct values in the eMAG compared with the other two platforms.</p> <p>LOD of eMAG, easyMAG and MagNa PURE 96 for respiratory viruses LOD was compared between the platforms using quantitated virus controls in serial decimal dilutions. We found that for most of the viruses examined (influenza B, A/H1N1pdm, adeno- virus and parainfluenza-3) LOD was identical for all three systems (Table 3). For hMPV, eMAG showed a better LOD compared to the easyMAG and MagNA PURE 96, while a better LOD was provided by both eMAG and MagNA PURE 96 for influenza A, compared with the easyMAG. For RSV, the easyMAG presented a better LOD than the other two platforms. Notably, all LOD differences between the three platforms resulted from a single serial dilution.</p> <p>Discussion In the past few years, an increasing number of respiratory clinical samples have been examined in our laboratory, the Israeli Central Virology Laboratory, Ministry of Health. As our main "gold standard", well established [12–14].extraction platform- the easyMAG can extract only 24 samples, we continuously seek to streamline the work and reduce the turnaround time. Therefore, we evaluated a larger platform- the eMAG, based on the same extraction technology as the easyMAG, which can extract up to 48 samples in each run. The eMAG was also com- pared with the well-validated MagNA PURE 96 that enables the extraction of 96 specimens, and currently present in our laboratory in order to evaluate the eMAG performance against another larger scale extraction platform.</p> <p>First, we performed an evaluation of the analytical performance of these platforms in detecting the respiratory viruses most commonly examined in our laboratory. For most of the tested viruses, the three platforms demonstrated similar LODs. For three of the viruses, hMPV, RSV and influenza A, minor differences in LOD were noted between the platforms, all of which were within only one dilution factor. These LOD differences are negligible as these high dilution samples had very low virus concentrations and therefore are mostly undetected according to the Poisson distribution [15]. Altogether, with minor or no differences in the LOD, all three platforms presented very similar performance. As the three platforms are tech- nically similar, especially eMAG and easyMAG, these analytical assessments were expected as previously described [9].</p> <p>The clinical assessment is most important for determining the effectiveness of nucleic acid extraction and removal of enzymatic inhibitors, which have a direct impact on the qPCR results. The presented clinical assessments demonstrate a good correlation between the performance of both easyMAG and MagNA PURE 96 compared with the eMAG. Indeed, eMAG sensitivity and specificity were over 99%, compared to the easyMAG and a total of 98% sensitivity and specificity compared to the MagNA PURE 96 for all viruses tested. The clinical evaluation together with the analytical assessment allowed us to conclude that all three plat- forms have comparable results which allowed us to choose a larger automated extraction plat- form for our laboratory.</p> <p>Evaluation of the technical properties of the three platforms revealed that the newly launched fully automated eMAG operation and sample loading is confusing and cumbersome when using non-barcoded tubes. Under these working conditions, the MagNa PURE 96 which is also fully automated requiring additional robotic machine, it is more user friendly compared with the eMAG. However, using the eMAG with barcoded input and output tubes enables simple load and run working mode. As for the easyMAG, it is a well-established platform and easy to operate compared with the eMAG, however, it is smaller and semi-automated (Table 1).</p> <p>However, when extracting the full 48 samples without barcodes, the technical operation of this machine is a bit complex, as it is composed of two independently operated 24-sample sub- units that require a well-trained technician to properly load the samples. On the other hand, these independent subunits provide an advantage when 24 or fewer samples are being tested. Assuming that the manufacturer will solve this technical difficulty, eMAG is a high-quality extraction platform mostly suitable for medium-sized laboratories.</p> <p>Acknowledgments The authors want to thank bioMe´rieux Israel Representative Ilex for their generous support of eMAG kits and to Roche Israel representative Gamidor for supplying part of MagNA 96 kits.</p> <p>Author Contributions Conceptualization: Musa Hindiyeh, Orna Mor, Rakefet Pando, Michal Mandelboim. Data curation: Michal Mandelboim. Formal analysis: Rakefet Pando, Michal Mandelboim. Investigation: Batya Mannasse, Hadar Assraf-Zarfati, Michal Mandelboim. Methodology: Batya Mannasse, Areej Kabat, Hadar Assraf-Zarfati, Michal Mandelboim. Supervision: Ella Mendelson, Danit Sofer, Michal Mandelboim. Validation: Musa Hindiyeh, Michal Mandelboim. Visualization: Michal Mandelboim. Writing – original draft: Musa Hindiyeh, Michal Mandelboim. Writing – review &amp; editing: Musa Hindiyeh, Michal Mandelboim.</p> <p>References 1. Nair H, Brooks WA, Katz M, Roca A, Berkley JA, Madhi SA, et al. (2011) Global burden of respiratory infections due to seasonal influenza in young children: a systematic review and meta-analysis. Lancet 378: 1917–1930. https://doi.org/10.1016/S0140-6736(11)61051-9 PMID: 22078723</p> <ol> <li> <p>Mahony JB (2010) Nucleic acid amplification-based diagnosis of respiratory virus infections. Expert Rev Anti Infect Ther 8: 1273–1292. https://doi.org/10.1586/eri.10.121 PMID: 21073292</p> </li> <li> <p>Meningher T, Hindiyeh M, Regev L, Sherbany H, Mendelson E, Mandelboim M. (2014) Relationships between A(H1N1)pdm09 influenza infection and infections with other respiratory viruses. Influenza Other Respir Viruses 8: 422–430. https://doi.org/10.1111/irv.12249 PMID: 24698156</p> </li> <li> <p>GhelichKhan M, Hosseini SM, Khansarinejad B, Fotouhi F (2017) Establishment of reverse transcription polymerase chain reaction assay for simultaneous detection of human parainfluenza virus types 1 to 4 in children with influenza like illnesses. Bratisl Lek Listy 118: 772–776. https://doi. org/10.4149/BLL_2017_145 PMID: 29322811</p> </li> <li> <p>Boom R, Sol CJ, Salimans MM, Jansen CL, Wertheim-van Dillen PM, van der Noordaa J. (1990) Rapid and simple method for purification of nucleic acids. J Clin Microbiol 28: 495–503. PMID: 1691208</p> </li> <li> <p>Edelmann A, Eichenlaub U, Lepek S, Kruger DH, Hofmann J (2013) Performance of the MagNA Pure 96 system for cytomegalovirus nucleic acid amplification testing in clinical samples. J Clin Microbiol 51: 1600–1601. https://doi.org/10.1128/JCM.03289-12 PMID: 23467597</p> </li> <li> <p>Loens K, Bergs K, Ursi D, Goossens H, Ieven M (2007) Evaluation of NucliSens easyMAG for auto- mated nucleic acid extraction from various clinical specimens. J Clin Microbiol 45: 421–425. https://doi. org/10.1128/JCM.00894-06 PMID: 17166966</p> </li> <li> <p>Shulman LM, Hindiyeh M, Muhsen K, Cohen D, Mendelson E, Sofer D. (2012) Evaluation of four differ- ent systems for extraction of RNA from stool suspensions using MS-2 coliphage as an exogenous con- trol for RT-PCR inhibition. PLoS One 7: e39455. https://doi.org/10.1371/journal.pone.0039455 PMID: 22815706</p> </li> <li> <p>Garcia M, Chessa C, Bourgoin A, Giraudeau G, Plouzeau C, Agius G, et al. (2017) Comparison of eMAG versus NucliSENS((R)) EasyMAG((R)) performance on clinical specimens. J Clin Virol 88: 52–</p> </li> <li> <p>https://doi.org/10.1016/j.jcv.2017.01.004 PMID: 28160729</p> </li> <li> <p>Hindiyeh M, Kolet L, Meningher T, Weil M, Mendelson E, Mandelboim M. (2013) Evaluation of Simplexa Flu A/B &amp; RSV for direct detection of influenza viruses (A and B) and respiratory syncytial virus in patient clinical samples. J Clin Microbiol 51: 2421–2424. https://doi.org/10.1128/JCM.00286-13 PMID: 23658256</p> </li> <li> <p>Bland JM, Altman DG (1986) Statistical methods for assessing agreement between two methods of clin- ical measurement. Lancet 1: 307–310. PMID: 2868172</p> </li> <li> <p>Jarvis LM, Mulligan K, Dunsford TH, McGowan K, Petrik J (2011) Suitability of an automated nucleic acid extractor (easyMAG) for use with hepatitis C virus and human immunodeficiency virus type 1 nucleic acid amplification testing. J Virol Methods 171: 364–368. https://doi.org/10.1016/j.jviromet. 2010.11.021 PMID: 21126541</p> </li> <li> <p>Perandin F, Pollara PC, Gargiulo F, Bonfanti C, Manca N (2009) Performance evaluation of the auto- mated NucliSens easyMAG nucleic acid extraction platform in comparison with QIAamp Mini kit from clinical specimens. Diagn Microbiol Infect Dis 64: 158–165. https://doi.org/10.1016/j.diagmicrobio. 2009.02.013 PMID: 19500527</p> </li> <li> <p>Yang G, Erdman DE, Kodani M, Kools J, Bowen MD, Fields BS. (2011) Comparison of commercial sys- tems for extraction of nucleic acids from DNA/RNA respiratory pathogens. J Virol Methods 171: 195–</p> </li> <li> <p>https://doi.org/10.1016/j.jviromet.2010.10.024 PMID: 21034773</p> </li> <li> <p>Rossmanith P, Wagner M (2011) A novel poisson distribution-based approach for testing boundaries of real-time PCR assays for food pathogen quantification. J Food Prot 74: 1404–1412. https://doi.org/10. 4315/0362-028X.JFP-10-458 PMID: 21902908</p> </li> </ol> <h2 id=see-also>See also<a class=headerlink href=#see-also title="Permanent link">&para;</a></h2> <ul> <li><a href=concepts/relationships.md>relationships</a></li> <li><a href=concepts/epidemiology.md>epidemiology</a></li> <li><a href=concepts/stocks.md>stocks</a></li> <li><a href=readings/Technology.md>technology</a></li> <li><a href=entities/orna-mor.md>orna-mor</a></li> <li><a href=entities/musa-hindiyeh.md>musa-hindiyeh</a></li> <li><a href=entities/michel-mandelboim.md>michel-mandelboim</a></li> <li><a href=entities/roche.md>roche</a></li> </ul> <aside class=md-source-file> <span class=md-source-file__fact> <span class=md-icon title="Last update"> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M21 13.1c-.1 0-.3.1-.4.2l-1 1 2.1 2.1 1-1c.2-.2.2-.6 0-.8l-1.3-1.3c-.1-.1-.2-.2-.4-.2m-1.9 1.8-6.1 6V23h2.1l6.1-6.1-2.1-2M12.5 7v5.2l4 2.4-1 1L11 13V7h1.5M11 21.9c-5.1-.5-9-4.8-9-9.9C2 6.5 6.5 2 12 2c5.3 0 9.6 4.1 10 9.3-.3-.1-.6-.2-1-.2s-.7.1-1 .2C19.6 7.2 16.2 4 12 4c-4.4 0-8 3.6-8 8 0 4.1 3.1 7.5 7.1 7.9l-.1.2v1.8Z"/></svg> </span> <span class="git-revision-date-localized-plugin git-revision-date-localized-plugin-date" title="October 2, 2026 04:04:08 UTC">October 2, 2026</span> </span> <span class=md-source-file__fact> <span class=md-icon title=Created> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M14.47 15.08 11 13V7h1.5v5.25l3.08 1.83c-.41.28-.79.62-1.11 1m-1.39 4.84c-.36.05-.71.08-1.08.08-4.42 0-8-3.58-8-8s3.58-8 8-8 8 3.58 8 8c0 .37-.03.72-.08 1.08.69.1 1.33.32 1.92.64.1-.56.16-1.13.16-1.72 0-5.5-4.5-10-10-10S2 6.5 2 12s4.47 10 10 10c.59 0 1.16-.06 1.72-.16-.32-.59-.54-1.23-.64-1.92M18 15v3h-3v2h3v3h2v-3h3v-2h-3v-3h-2Z"/></svg> </span> <span class="git-revision-date-localized-plugin git-revision-date-localized-plugin-date" title="August 2, 2026 08:13:13 UTC">August 2, 2026</span> </span> </aside> </article> </div> <script>var tabs=__md_get("__tabs");if(Array.isArray(tabs))e:for(var set of document.querySelectorAll(".tabbed-set")){var tab,labels=set.querySelector(".tabbed-labels");for(tab of tabs)for(var label of labels.getElementsByTagName("label"))if(label.innerText.trim()===tab){var input=document.getElementById(label.htmlFor);input.checked=!0;continue e}}</script> <script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script> </div> <button type=button class="md-top md-icon" data-md-component=top hidden> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12Z"/></svg> Back to top </button> </main> <footer class=md-footer> <div class="md-footer-meta md-typeset"> <div class="md-footer-meta__inner md-grid"> <div class=md-copyright> </div> <div class=md-social> <a href=https://github.com/jdip1007/Neural-Nexus target=_blank rel=noopener title=github.com class=md-social__link> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 496 512"><!-- Font Awesome Free 6.5.1 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2023 Fonticons, Inc.--><path d="M165.9 397.4c0 2-2.3 3.6-5.2 3.6-3.3.3-5.6-1.3-5.6-3.6 0-2 2.3-3.6 5.2-3.6 3-.3 5.6 1.3 5.6 3.6zm-31.1-4.5c-.7 2 1.3 4.3 4.3 4.9 2.6 1 5.6 0 6.2-2s-1.3-4.3-4.3-5.2c-2.6-.7-5.5.3-6.2 2.3zm44.2-1.7c-2.9.7-4.9 2.6-4.6 4.9.3 2 2.9 3.3 5.9 2.6 2.9-.7 4.9-2.6 4.6-4.6-.3-1.9-3-3.2-5.9-2.9zM244.8 8C106.1 8 0 113.3 0 252c0 110.9 69.8 205.8 169.5 239.2 12.8 2.3 17.3-5.6 17.3-12.1 0-6.2-.3-40.4-.3-61.4 0 0-70 15-84.7-29.8 0 0-11.4-29.1-27.8-36.6 0 0-22.9-15.7 1.6-15.4 0 0 24.9 2 38.6 25.8 21.9 38.6 58.6 27.5 72.9 20.9 2.3-16 8.8-27.1 16-33.7-55.9-6.2-112.3-14.3-112.3-110.5 0-27.5 7.6-41.3 23.6-58.9-2.6-6.5-11.1-33.3 2.6-67.9 20.9-6.5 69 27 69 27 20-5.6 41.5-8.5 62.8-8.5s42.8 2.9 62.8 8.5c0 0 48.1-33.6 69-27 13.7 34.7 5.2 61.4 2.6 67.9 16 17.7 25.8 31.5 25.8 58.9 0 96.5-58.9 104.2-114.8 110.5 9.2 7.9 17 22.9 17 46.4 0 33.7-.3 75.4-.3 83.6 0 6.5 4.6 14.4 17.3 12.1C428.2 457.8 496 362.9 496 252 496 113.3 383.5 8 244.8 8zM97.2 352.9c-1.3 1-1 3.3.7 5.2 1.6 1.6 3.9 2.3 5.2 1 1.3-1 1-3.3-.7-5.2-1.6-1.6-3.9-2.3-5.2-1zm-10.8-8.1c-.7 1.3.3 2.9 2.3 3.9 1.6 1 3.6.7 4.3-.7.7-1.3-.3-2.9-2.3-3.9-2-.6-3.6-.3-4.3.7zm32.4 35.6c-1.6 1.3-1 4.3 1.3 6.2 2.3 2.3 5.2 2.6 6.5 1 1.3-1.3.7-4.3-1.3-6.2-2.2-2.3-5.2-2.6-6.5-1zm-11.4-14.7c-1.6 1-1.6 3.6 0 5.9 1.6 2.3 4.3 3.3 5.6 2.3 1.6-1.3 1.6-3.9 0-6.2-1.4-2.3-4-3.3-5.6-2z"/></svg> </a> </div> </div> </div> </footer> </div> <div class=md-dialog data-md-component=dialog> <div class="md-dialog__inner md-typeset"></div> </div> <script id=__config type=application/json>{"base": "../../../..", "features": ["navigation.tabs", "navigation.sections", "navigation.expand", "navigation.top", "navigation.tracking", "search.suggest", "search.highlight", "toc.follow", "content.code.copy", "content.tabs.link"], "search": "../../../../assets/javascripts/workers/search.f886a092.min.js", "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}}</script> <script src=../../../../assets/javascripts/bundle.d7c377c4.min.js></script> <script src=https://d3js.org/d3.v7.min.js></script> <script src=../../../../js/graph-render.js></script> </body> </html>